# 需求核对单 REQ-DJ-2026-011-2026_10_000：报警汇总与复位熄灭

> 项目：DJ-2026-011 驾驶舱A6PLC续作验证套件
> 提出：baiyang（我方电气）　2026-10-22 09:00（当面，示例时间；真实单子写实际时间）
> 版本：V1（上一版：无）
> 状态：待核对
> 起草：2026-10-22　起草人：claude（AI 起草，用户核对）
> 用户原话：「项目 DJ-2026-011：加一个报警汇总，任意一个报警时点亮报警灯，按复位按钮后熄灭，报警还在就不灭。」

<!--
样例说明：本单是模板 `12_需求核对单模板.md` 的填写示范，按 D08 第 2 道之后 DJ-2026-011 的样子写（OB1 已是合法块、已有双手启动 FB_1091）。
真 Trae 原始需求试跑用的就是同一句话：本样例要等试跑做完再合进 main，免得 Trae 照抄。
-->

## 1. 我理解的需求

新做一个报警汇总功能块：16 路报警里任意一路来，报警灯亮；报警消失以后灯继续亮，直到按一下复位才灭（锁存）。按复位的时候还有报警在，灯不灭；这一路已经按过复位，之后报警自己消失，灯跟着灭，不用再按一次。复位只认按下那一下（上升沿），按住复位不放时新来的报警照样点灯。

## 2. 做法要点

| # | 要点 | 依据（查到的文件和章节） |
|---|---|---|
| 1 | 新建功能块，暂定 `FB_1092_AlarmSummary`；开工前按 LSP-905 查重定号 | 现有 `FB_1091`（D08 第 2 道），规范 LSP-905 |
| 2 | 输入：报警 `ARRAY[1..16] OF BOOL`、复位按钮；输出：报警灯、有报警（实时）、已锁存报警（16 位字）。默认 16 路、灯常亮，不同意直接说 | 原话没给路数和灯光方式，取最简单的 |
| 3 | 复位取上升沿用共享库的 `FB_R_TRIG`（不用 IEC 标准 `R_TRIG`）；不用定时器 | `SysLib/edge/FB_R_TRIG.scl`；需求分析文档 F-002 |
| 4 | OB1 测试区加 T1～T8 八个测试步骤，结果写进 DB1，失败即停 | 需求分析文档 F-005、F-006 |

## 3. 改动范围（只改这些）

| # | 文件（相对项目根） | 新增 / 修改 |
|---|---|---|
| 1 | `FB_1092_AlarmSummary/FB_1092_AlarmSummary.scl` | 新增 |
| 2 | `OB1/OB1.scl` | 修改：加调用和 T1～T8 |
| 3 | `DB1/DB1_TestResult.scl` | 新增（D08 第 2 道若已建，则为修改） |

## 4. 不做什么

- 不接真实 IO 地址、不做 HMI 画面（本项目是验证套件，没有实际设备）。
- 不做报警文本、报警记录、首出报警、闪烁。
- 不改 `FB_1091` 双手启动和共享库 SysLib。
- 不导入博图、不下载；仿真截图是可选的现场项。

## 5. 验收标准

| # | 检查什么 | 怎么判（机器能判，或写明现场项） |
|---|---|---|
| 1 | 静态自检 | 在控制根执行 `main.py plc check DJ-2026-011`，退出码 0 |
| 2 | 文档检查 | 在控制根执行 `main.py doc check`，退出码 0 |
| 3 | 不越界 | 改动文件不超出第 3 节，越界检查通过 |
| 4 | 测试步骤齐全 | OB1 测试区 `CASE` 带 `ELSE`，分支注释 `// T1`～`// T8` 计数为 8（自检时贴出）：T1 无报警灯灭；T2 报警 1 来灯亮；T3 报警消失未复位灯仍亮；T4 按复位灯灭；T5 报警在时按复位灯仍亮；T6 按住复位时报警 2 来灯亮；T7 松开复位、报警 2 消失后灯仍亮，再按一次才灭；T8 报警 3 在时按复位灯仍亮，之后报警 3 消失灯随即灭 |
| 5 | 逻辑跑通 | 现场（用户，可选）：PLCSIM 运行后 DB1 “全部通过”为 TRUE，截图回传 |

## 6. 安全区影响

- [x] 不涉及。理由：报警灯只是指示，不进任何停机或联锁；复位只清报警灯的锁存，不复位急停和安全继电器（前提见 Q2）。
- [ ] 涉及（急停 / 安全门 / 光栅 / 联锁 / 安全继电器 / 双手启动）：先仿真，再由用户在 PR 上安全签字后才能合并。

## 7. 待你回答的问题（0～3 个，每个一句话能答）

| # | 问题 | 建议答案 | 你的回答 |
|---|---|---|---|
| Q1 | 报警自己消失了、还没按复位，灯要继续亮吗？ | 继续亮，按复位才灭（锁存） | |
| Q2 | 这个复位按钮也用来复位安全继电器吗？ | 不用，只复位报警灯；若共用，本单改成“涉及安全区” | |

## 8. 用户确认（由驾驶舱写入，AI 不填）

| 项 | 内容 |
|---|---|
| 确认的版本 | （由驾驶舱写入） |
| 内容指纹 | （由驾驶舱写入） |
| 确认人 / 时间 | （由驾驶舱写入） |
| 确认方式 | （由驾驶舱写入） |

## 9. 版本记录

| 版本 | 时间 | 谁提的 | 改了什么 | 为什么 |
|---|---|---|---|---|
| V1 | 2026-10-22 09:00 | baiyang | 初稿 | 原话 |
