# OB1 主程序 - 变更记录 (CHG)

**归属项目**：DJ-2026-009 边框缓存机（汇川换型改造）
**关联基线**：原 DJ-2026-005 项目 (V2.0.0)

## 版本追踪

| 版本号 | 变更人/AI | 变更日期 | 变更类型 | 关联需求/缺陷单 | 详细说明 |
| :--- | :--- | :--- | :--- | :--- | :--- |
| **V1.0.0** | pm-workflow | 2026-08-24 | `Init/Retrofit` | `DJ-2026-009-REQ-001` | **【基线初始化 - 异构平台移植】**<br>1. 从原 DJ005 平台（西门子/三菱）向汇川 AM500 平台迁移的初始骨架。<br>2. 剥离了原程序中绑死的物理硬线 IO，主逻辑全面接入 `ST_ExternalDevice` DTO 接口层。<br>3. 在 OB1 循环中初始化调用新增的 8 步握手防呆块 `FB_Handshake_8Step`。 |
| **V1.2.0** | 云端 Claude（分支 `claude/dj009-card003`，预做） | 2026-10-21 | `Bugfix` | `CARD-DJ-2026-009-003`（草稿） | **【补接 FB_3001 引脚】**<br>1. 原来调用 `fbExternalDevice` 只传 `io_stExternal`，`i_bEnable` 默认 0，握手和心跳都不跑；现在接齐全部输入输出，接线表见 DSN 第 6 节。<br>2. （CARD-DJ-2026-009-001 已在第 0 部分加 FB_3002 调用。）<br>属安全区（进料允许联锁），须仿真和用户签字后才能合并。 |
| **V1.2.1** | 云端 Claude（D09 合并日第 2 天，PR #77） | 2026-10-23 | `Bugfix` | `CARD-DJ-2026-009-003`（草稿） | **【Modbus 停用时不走握手】**<br>`fbExternalDevice.i_bEnable` 由只看 `bEmergencyStop` 改为 `bEmergencyStop AND bModbusEnable`。原来 Modbus 停用时 FB_3002 不再解包，对方信号停在最后值，FB_3001 仍可能按旧的进料请求走到第 30 步、让 FB_1001 启动进料电机。属安全区，随本 PR 一并仿真签字。 |
| **V1.3.0** | 云端 Claude（分支 `claude/safety-manager-card004`，预做） | 2026-10-22 | `Safety` | `CARD-DJ-2026-009-004`（草稿）；《电气自动化安全规范》V1.0；DJ-2026-009 安全区清单第 8 节 | **【接共享库安全管理块 FB_1030】**<br>1. OB1 最前面新增安全部分：读 `ESTOP_OK`（AT %IX0.0）、`SAFETY_FAULT`、复位/启动按钮、门锁、总线在线，安全门按最多 8 扇预留 `DOOR1～DOOR8_*` 变量（地址待 IO 表，实际门数由常量 `DOOR_COUNT` 定，默认 8 = 全部要锁好），调用 `fbSafety : FB_1030_SafetyManager`，把运行许可写进 `stStation1.stControl.bSafeToRun`，门锁解锁和指示灯输出。<br>2. 握手块 FB_3001 原来使能接急停按钮点（开安全门时按钮点仍为 1，握手照走），改为：使能常开（心跳一直发），新引脚 `i_bSafeToRun` 接运行许可，许可丢失只撤握手（用户 2026-10-22）；复位改为“运行复位脉冲，或运行许可中的普通复位”，安全停机后不再一按就清。<br>3. `stExternal.bEmergencyStop` 由 `ESTOP_OK` 赋值，只报警显示。<br>属安全区，须 InoProShop 仿真并由用户签字后才能合并。 |
| **V1.3.1** | 云端 Claude（D09 合并日第 2 天，PR #80） | 2026-10-23 | `Bugfix` | `CARD-DJ-2026-009-003`（草稿） | **【Modbus 停用时不走握手】**<br>卡 003 那版（V1.2.1）把 Modbus 使能并进 `i_bEnable`；卡 004 起 `i_bEnable` 常开（心跳一直发），改为并进运行许可：`i_bSafeToRun := fbSafety.q_bSafeToRun AND bModbusEnable`。原来 Modbus 停用时 FB_3002 不再解包，对方信号停在最后值，FB_3001 仍可能按旧的进料请求走到第 30 步、让 FB_1001 启动进料电机。属安全区，随本 PR 一并仿真签字。 |
