# FB3001 外部设备交互 - 变更记录 (CHG)

**归属项目**：DJ-2026-009 边框缓存机（汇川换型改造）
**关联基线**：原 DJ-2026-005 项目 (V2.0.0)

## 版本追踪

| 版本号 | 变更人/AI | 变更日期 | 变更类型 | 关联需求/缺陷单 | 详细说明 |
| :--- | :--- | :--- | :--- | :--- | :--- |
| **V1.0.0** | plc-engineer | 2026-08-24 | `Refactor` | `DJ-2026-009-REQ-001` | **【交互架构重构 - DTO与8步握手】**<br>1. 彻底废除原 DJ005 强绑定的硬线 IO (X76/X102/Y44/Y47)。<br>2. 引入 `STD-820` 标准，新增 `FB_Handshake_8Step` 状态机与 `FB_Comm_Adapter` 接口层。<br>3. 采用汇川 AM500 ST 语法，引入 4s 心跳监控及 CASE 防死锁逻辑。 |
| **V1.1.0** | 云端 Claude（分支 `claude/dj009-modbus-client`） | 2026-10-20 | `Bugfix` | 需求说明验收项 `A3` / `CARD-DJ-2026-009-002` | **【握手中途断线撤销允许信号】**<br>1. 进料第 10～40 步出现上游通讯故障、出料第 10～40 步出现下游通讯故障时，当拍撤销允许信号和动作输出，步序回第 0 步。<br>2. `q_wErrorCode` 增加中止记录位（保持到复位）和实时通讯故障位，位定义放 VAR CONSTANT。<br>3. 不改步序编号、变量名、心跳 4 s 和超时 12 s。D09 前只在分支上，未导入 InoProShop、未现场拔网线验证。 |
| **V1.1.1** | 云端 Claude（分支 `claude/dj009-modbus-client`） | 2026-10-21 | `Bugfix` | 需求说明验收项 `A3` / `CARD-DJ-2026-009-002`；用户 2026-10-20 答复 | **【按用户答复调整断线处理】**<br>1. 上下游任一侧通讯故障，进料、出料握手都中止（原来只看本侧）。<br>2. 自动模式且作业中被中止的，通讯恢复后要人工复位才能重新握手，新增错误码位 16#0004；不在作业中或非自动模式的，通讯恢复自动恢复。<br>3. 断线到 12 s 超时之间保持旧值不变（用户确认）。 |
| **V1.1.2** | 云端 Claude（分支 `claude/dj009-modbus-client`） | 2026-10-21 | `Bugfix` | `CARD-DJ-2026-009-002`；用户 2026-10-20 17:40 MST 按建议批准 | **【复位清锁条件】**<br>网线还断着时按复位不清“自动作业中止”锁，通讯恢复后再按复位才清；“作业中”暂按握手第 10～40 步算，003 卡接上产品检测后再扩展。 |
| **V1.1.3** | 云端 Claude（分支 `claude/dj009-modbus-client`） | 2026-10-21 | `Bugfix` | `CARD-DJ-2026-009-002`；审计 59 复核 | **【清锁只认复位上升沿】**<br>复位按住不松时网线接回来不清锁，要松开再按一次；复位的其他清除动作不变。 |
