---
title: "汇川换型改造 通讯契约"
project_id: "DJ-2026-009"
version: "V0.1（第一遍，按程序现有的 UDT 整理）"
updated: "2026-10-19"
---

# 通讯契约 - DJ-2026-009 汇川换型改造

> 按模板 `0100_PLC自动化/00_通用规范/项目文档模板/03_通讯契约模板.md` 填写。
> 信号清单取自程序里已有的 `ST_ExternalDevice.scl` 和 `FB_3001_ExternalInteraction.scl`（STD-820）。物理层（哪种总线、地址、报文偏移）仓库里都没有，一律写 `待补`。

## 1. 通讯对象一览

| 对象 | 设备 / 型号 | 对方负责人 | 协议 | 本机地址 | 对方地址 | 状态 |
|---|---|---|---|---|---|---|
| 上游 | 机器人上料（型号待补） | 待补 | 待补（009 需求分析要求总线；`communications.yml` 写硬线） | 待补 | 待补 | 待定 |
| 下游 | 打胶机（型号待补；上游还是下游见 §5 Q1） | 待补 | 待补 | 待补 | 待补 | 待定 |
| 远程 IO | EIP 远程 IO（品牌型号待补） | — | EtherNet/IP | 待补 | 待补 | 待定 |
| 伺服 X1/X2/Z | 汇川 SV660N | — | EtherCAT | 待补（站号） | — | 待定 |
| HMI | 待补 | — | 待补 | 待补 | 待补 | 待定 |
| MES | 待补 | 待补 | 待补 | 待补 | 待补 | 待定 |

## 2. 交换区

### 2.1 上游（`ST_UpstreamDocking`）

| 步 | 信号（程序变量） | 方向 | 类型 | 地址 / 报文偏移 | 含义 |
|---|---|---|---|---|---|
| 1 | `bMachine_ReadyIn` | 本机 → 上游 | BOOL | 待补 | 本机准备好进料 |
| 2 | `bUpstream_LineReady` | 上游 → 本机 | BOOL | 待补 | 上游准备好 |
| 3 | `bUpstream_SendModuleId` | 上游 → 本机 | BOOL | 待补 | 上游发送组件 ID |
| — | `sRcvModuleID` | 上游 → 本机 | STRING[32] | 待补 | 组件 ID 内容 |
| 4 | `bMachine_RcvModuleIdAck` | 本机 → 上游 | BOOL | 待补 | 本机收到组件 ID |
| 5 | `bMachine_AllowInfeed` | 本机 → 上游 | BOOL | 待补 | 本机允许进料 |
| 6 | `bUpstream_InfeedReq` | 上游 → 本机 | BOOL | 待补 | 上游请求入料 |
| 7 | `bMachine_InfeedArrived` | 本机 → 上游 | BOOL | 待补 | 进料到位 |
| 8 | `bUpstream_InfeedArrivedAck` | 上游 → 本机 | BOOL | 待补 | 上游确认到位 |
| 心跳 | `bMachine_HeartbeatToUp` / `bUpstream_HeartbeatFromUp` | 双向 | BOOL | 待补 | 4 s 亮 / 4 s 灭方波 |

### 2.2 下游（`ST_DownstreamDocking`）

| 步 | 信号（程序变量） | 方向 | 类型 | 地址 / 报文偏移 | 含义 |
|---|---|---|---|---|---|
| 1 | `bDownstream_LineReady` | 下游 → 本机 | BOOL | 待补 | 下游准备好 |
| 2 | `bMachine_ReadyOut` | 本机 → 下游 | BOOL | 待补 | 本机准备好出料 |
| 3 | `bMachine_SendModuleId` | 本机 → 下游 | BOOL | 待补 | 本机发送组件 ID |
| — | `sSendModuleID` | 本机 → 下游 | STRING[32] | 待补 | 组件 ID 内容 |
| 4 | `bDownstream_RcvModuleIdAck` | 下游 → 本机 | BOOL | 待补 | 下游收到组件 ID |
| 5 | `bDownstream_AllowOutfeed` | 下游 → 本机 | BOOL | 待补 | 下游允许出料 |
| 6 | `bMachine_OutfeedReq` | 本机 → 下游 | BOOL | 待补 | 本机请求出料 |
| 7 | `bDownstream_OutfeedArrived` | 下游 → 本机 | BOOL | 待补 | 下游到位 |
| 8 | `bMachine_OutfeedArrivedAck` | 本机 → 下游 | BOOL | 待补 | 本机确认到位 |
| 心跳 | `bMachine_HeartbeatToDown` / `bDownstream_HeartbeatFromDown` | 双向 | BOOL | 待补 | 4 s 亮 / 4 s 灭方波 |

### 2.3 公共信号（`ST_ExternalDevice`）

| 信号 | 方向 | 类型 | 地址 | 含义 |
|---|---|---|---|---|
| `bEmergencyStop` | 外部 → 本机 | BOOL | 待补 | 外部急停（1 = 正常，0 = 急停） |
| `bSafetyDoorOK` | 外部 → 本机 | BOOL | 待补 | 外部安全门锁 |

## 3. 交互时序（程序里已实现的部分）

- 心跳：本机向上下游输出 4 s 亮 / 4 s 灭方波；对方心跳 12 s 内没有翻转，即报通讯故障（`bUpstreamComFault` / `bDownstreamComFault`）。程序：`FB_3001` 中的 `s_dHeartbeatPulse = 4000`、`s_dHbTimeoutMs = 12000`。
- 通讯故障时：本机不再发出 `bMachine_ReadyIn` / `bMachine_ReadyOut`，即不开始新的握手。握手进行到一半时，是否立即撤销 `AllowInfeed` / `AllowOutfeed`，**待现场验证**（验收项 A3 要求切断）。
- 组件 ID 内容的格式、由谁生成：待补。

## 4. 双方确认

| 版本 | 日期 | 本机签字 | 对方签字 | 变更说明 |
|---|---|---|---|---|
| V0.1 | 2026-10-19 | 待补 | 待补 | 初稿，按程序 UDT 整理（BC-DJ-2026-009-003） |

## 5. 待确认

| # | 问题 | 该问谁 |
|---|---|---|
| Q1 | 打胶机在上游还是下游（005 写上游，009 写下游）？ | 用户 / 现场 |
| Q2 | 上下游的物理层：EIP 报文、硬线，还是其他？报文的地址或偏移怎么分配？ | 用户 / 上下游设备厂家 |
| Q3 | 上游机器人、下游打胶机是否也已经按 STD-820 8 步握手改造？由谁改？ | 用户 |
| Q4 | 组件 ID 的格式（长度、编码）以及谁生成？ | 用户 / 上游 |
| Q5 | 程序说明里写步序是 `0~8`，而代码用的是 0/10/20/30/40，要统一说明 | 我方（程序文档修正，非用户问题） |
