# 实施卡 CARD-DJ-2026-009-001：Modbus TCP 客户端通讯层

> 依据：`BC-DJ-2026-009-004`
> 变更单：`无`
> 状态：草稿（等驾驶舱 M3 D09 解冻后派工；冻结期内不改 PLC 程序）
> 建卡：2026-10-20　建卡人：项目 Claude（示范卡，用户批准后才能派工）

## 1. 要做什么

本机（汇川 AM500）作为 Modbus TCP **客户端**，周期读写上游机器人、下游打胶机里的保持寄存器，把读到的值放进现有握手变量 `ST_UpstreamDocking` / `ST_DownstreamDocking`，把本机要发的信号写回对方。握手逻辑 `FB_3001` 和变量**不改**，只补上“接线”这一层。

对应需求说明 `020_DJ-2026-009_需求说明_REQ.md` 第 9 节 T1。

## 2. 依据摘要

| 依据 | 内容 |
|---|---|
| `BC-DJ-2026-009-004`（已批，baiyang 2026-10-19） | 上下游改 Modbus TCP，本机做客户端读写对方寄存器；握手程序和变量不变；组件 ID ≤ 32 字符、原样转发 |
| 通讯契约 V0.3 `02_PLC程序/程序文档/030_DJ-2026-009_通讯契约_INT.md` §2.0～2.2 | 寄存器分配（地址从 0 起，只用保持寄存器，功能码 03 / 06 / 16）、组件 ID 占 16 个寄存器高字节在前；端口 502、单元号 1、轮询 ≤ 100 ms 均为建议值 |

为什么不开 CHG：只是补通讯层，不是正式下发设备或交付客户，也不碰安全回路（安全信号走 IO，契约 §2.3）。将来程序正式下发时按发版另开 `CHG-PLC`。

## 3. 路径表（只许改这些文件）

| # | 路径（相对项目根） | 基线状态 |
|---|---|---|
| 1 | `02_PLC程序/PLC_ST/01_外部设备交互/FB_3002_ModbusTcpClient.scl` | 计划新增 |
| 2 | `02_PLC程序/PLC_ST/01_外部设备交互/PRD/接口文档_IFC-FB3002-ModbusTcpClient.md` | 计划新增 |
| 3 | `02_PLC程序/PLC_ST/01_外部设备交互/PRD/变更记录_CHG-FB3002-ModbusTcpClient.md` | 计划新增 |
| 4 | `02_PLC程序/PLC_ST/00_主程序/OB1.scl` | 存在（只加调用） |
| 5 | `02_PLC程序/PLC_ST/Test/modbus_client_test.scltest` | 计划新增 |
| 6 | `02_PLC程序/工程资产/communications.yml` | 存在（上下游 `hardwired` 改 `modbus_tcp`） |
| 7 | `02_PLC程序/程序文档/030_DJ-2026-009_通讯契约_INT.md` | 存在（只改 §3“程序现状”一句） |
| 8 | `02_PLC程序/工程资产/program_blocks.yml` | 存在（只加 `FB_3002` 一条） |

块号 `FB_3002` 按现有编号习惯（`FB_3001` 外部交互）取下一个，开工前由派工的 PM 复核；如果 AM500 在 InoProShop 里用设备树配置 Modbus TCP 主站更合适，就改路径表后重新批卡，不在执行中途改。

## 4. 不做什么

- 不改 `FB_3001_ExternalInteraction.scl` 和 `ST_ExternalDevice.scl`（握手中途断线的修复是 `CARD-DJ-2026-009-002`）。
- 不碰安全回路、HMI、电气图纸；不填 IP 地址（契约 §5 Q1 待现场确认，程序里用常量占位并标“待补”）。

## 5. 验收

| # | 检查 | 合格 |
|---|---|---|
| 1 | 在控制根执行 `main.py plc check DJ-2026-009` | 退出码 0 |
| 2 | 在控制根执行 `main.py doc check` | 退出码 0 |
| 3 | `modbus_client_test.scltest`：组件 ID 32 字符拆成 16 个寄存器、高字节在前；不足补 0；读回拼接后原样一致 | 测试全过 |
| 4 | 对方不应答时，`FB_3002` 给出自己的通讯状态位和错误码，读回的心跳位保持最后值不刷新，由 `FB_3001` 现有的 12 s 心跳超时照常报通讯故障；`FB_3002` 不直接改握手变量 | 测试全过 |
| 5 | `program_blocks.yml` 里有 `FB_3002` 一条（名称、类型、路径、职责） | 人工核对 |
| 6 | PR 改动文件不超出第 3 节路径表 | 越界检查通过 |

导入 InoProShop、编译下发、现场拔网线（验收项 A3）由用户在现场做，结果截图回传。

## 6. 停止线

- 最多 3 轮执行；同一个检查连续 2 次修不好就停下报告，不硬凑。
- 发现契约 §2 的寄存器分配和对方设备冲突，停下，先记一条新 BC，不在卡里改契约。

## 7. 执行记录（派工后填）

| 项 | 内容 |
|---|---|
| 起始版本（main 提交号） | 开工时填 |
| 执行 agent / 分支 | 开工时填 |
| PR / 最终提交 | 完成时填 |
| 验收人 / 日期 | 完成时填 |
